# 负荷、持续电流与变压器容量初算

本文件由计算脚本生成。所有数值应在主接线与供电路径冻结后再转为最终设计值。

## 综合负荷

| 项目 | 结果 |
| --- | ---: |
| 35kV 负荷视在功率原始合计 | 280.988185 MVA |
| 35kV 计 0.95 同时出力后 | 266.938776 MVA |
| 35kV 再计 5% 线损 | 280.285714 MVA |
| 10kV 计 0.80 同时系数和 5% 线损 | 1.756863 MVA |
| 主变本期校核容量（35kV汇集负荷） | 280.285714 MVA |
| 保守叠加10kV负荷的敏感性容量 | 282.042577 MVA |

## 主变压器校验

| 项目 | 结果 |
| --- | ---: |
| 装机容量 | 360.000 MVA |
| 正常每台承担 | 140.142857 MVA |
| 正常负载率 | 77.857% |
| N-1 单台可覆盖比例 | 64.220% |
| N-1 需限发/缺口 | 100.285714 MVA |
| 叠加10kV敏感性场景正常负载率 | 78.345% |

## 35kV 单回线路基础电流

| 回路类别 | 回路数 | 自身最大电流/A | 计5%线损设计电流/A |
| --- | ---: | ---: | ---: |
| 风电场A | 4 | 347.278 | 364.642 |
| 风电场B | 3 | 347.278 | 364.642 |
| 光伏电站A | 2 | 504.971 | 530.220 |
| 光伏电站B | 2 | 336.647 | 353.480 |
| 储能电站 | 1 | 520.918 | 546.963 |

## 10kV 单回线路基础电流

| 回路类别 | 自身最大电流/A | 计5%线损设计电流/A |
| --- | ---: | ---: |
| 站用电备用电源 | 54.339 | 57.056 |
| 无功补偿及冷却系统 | 40.754 | 42.792 |
| 集控通信及监控系统 | 25.660 | 26.943 |

## 所用电变压器初选

| 项目 | 结果 |
| --- | ---: |
| 连续适用负荷 | 96.300 kW |
| 短时适用负荷 | 89.000 kW |
| 明确标为经常的负荷 | 81.200 kW |
| 明确标为不经常的负荷 | 68.100 kW |
| 未标频度的连续负荷 | 36.000 kW |
| 基准场景所需容量 | 162.662 kVA |
| 经常短时负荷全投入场景 | 192.912 kVA |
| 每台建议标准容量 | 200 kVA |

初选建议为两台所用变、单母线分段、暗备用。0.80 功率因数属于显式假设，最终型号需结合实际设备功率因数、启动条件和教师口径复核。

## 计算口径

- 0.95 新能源同时出力系数仅用于主变综合容量计算。
- 单回馈线电流采用该类最大负荷除以回路数，不叠加系统同时系数。
- 主结果按乘 1.05 处理 5% 线损。
- 同时保留除以 (1-线损率) 的敏感性数值。
- 主变主校核按35kV汇集负荷；另保留叠加10kV负荷的保守敏感性场景。
- 所用变 kVA 建议为初选值，因其功率因数属于显式假设。
