# 220kV、35kV与10kV三相短路电流初算

基准：100MVA；平均额定电压230/37/10.5kV；初算电阻处理：忽略；课程假设峰值系数k=1.8。

本结果采用任务书标幺制X-only初算方法，并非GB/T 15544.1-2023的完整实现；最终设备校验须按标准原文复核电压系数、变压器修正系数和κ。

| 计算点 | 运行方式 | 正常运行许可 | XΣ/pu | 电网对称电流/kA | 变流器RMS范围/kA | 保守综合上限/kA | 课程综合峰值/kA |
| --- | --- | --- | ---: | ---: | ---: | ---: | ---: |
| SC-220-BUS-CLOSED | 分段闭合最大基准 | 待系统并列许可 | 0.038621 | 6.500 | 0.811～0.885 | 7.385 | 18.798 |
| SC-220-I-SEPARATE | 220kV分列 | 允许分列运行 | 0.069597 | 3.607 | 0.390～0.426 | 4.033 | 10.266 |
| SC-220-II-SEPARATE | 220kV分列 | 允许分列运行 | 0.086772 | 2.893 | 0.421～0.459 | 3.352 | 8.533 |
| SC-35-I-220-CLOSED | 35kV分段、220kV分段闭合 | 待系统并列许可 | 0.116398 | 13.406 | 2.454～2.677 | 16.083 | 40.940 |
| SC-35-II-220-CLOSED | 35kV分段、220kV分段闭合 | 待系统并列许可 | 0.116398 | 13.406 | 2.645～2.885 | 16.291 | 41.470 |
| SC-35-I-220-SEPARATE | 220kV分列 | 允许分列运行 | 0.147375 | 10.588 | 2.454～2.677 | 13.265 | 33.767 |
| SC-35-II-220-SEPARATE | 220kV分列 | 允许分列运行 | 0.164550 | 9.483 | 2.645～2.885 | 12.368 | 31.484 |
| SC-35-BOTH-TRANSFORMERS-SENSITIVITY | 主变低压侧非正常并列 | 不允许，仅敏感性 | 0.077509 | 20.132 | 5.099～5.562 | 25.694 | 65.406 |
| SC-10-I-220-SEPARATE | 10kV分段、单台T10供本段 | 允许分列运行 | 0.401343 | 13.700 | 0.726～0.792 | 14.492 | 36.891 |
| SC-10-I-220-CLOSED | 10kV分段、220kV分段条件闭合 | 仅调度许可后条件允许 | 0.370367 | 14.846 | 0.726～0.792 | 15.638 | 39.808 |
| SC-10-II-220-SEPARATE | 10kV分段、单台T10供本段 | 允许分列运行 | 0.418518 | 13.138 | 0.726～0.792 | 13.930 | 35.460 |
| SC-10-II-220-CLOSED | 10kV分段、220kV分段条件闭合 | 仅调度许可后条件允许 | 0.370367 | 14.846 | 0.726～0.792 | 15.638 | 39.808 |
| SC-10-BOTH-T10-SENSITIVITY | 两台T10非正常并列 | 不允许，仅敏感性 | 0.204494 | 26.889 | 1.452～1.584 | 28.472 | 72.479 |

## 关键结论

- 220kV分段闭合的条件性最大基准电网贡献：6.500kA；该方式等待系统并列许可确认。
- 35kV-I段在220kV分段闭合时的电网贡献：13.406kA；计入新能源RMS保守上界后为16.083kA。
- 35kV-II段在220kV分段闭合时计入新能源RMS保守上界后为16.291kA。
- 两台健康主变低压侧并列的非正常电网敏感性值：20.132kA；计入新能源RMS保守上界后为25.694kA。
- 10kV单台T10供电、220kV分段闭合的条件性最大电网贡献：14.846kA；计入单套SVG课程上界后为15.638kA。
- 两台健康T10经10kV母联并列属于禁止方式，仅保留敏感性：28.472kA。
- 峰值列把固定课程系数k应用于电网与变流器RMS算术上界，只用于设备等级预筛，不替代标准短路峰值与厂家变流器模型。

## 注意

- 220kV分段断路器闭合场景须以系统1、系统2允许并列为前提，目前仅作最大基准敏感性。
- 35kV正常保持分段运行，不允许两台健康主变低压侧长期并列。
- 两台主变低压侧并列值仅保留为非正常敏感性场景。
- 新能源贡献采用算术相加的课程设计保守上界，不等同于变流器电磁暂态模型。
- grid_peak_current_ka字段仅表示电网贡献；报告中的课程综合峰值另把固定k用于变流器RMS算术上界，二者均待按R/X和厂家模型复核。
- 220kV与35kV新能源、10kV SVG贡献采用额定电流1.1～1.2倍算术上界；精确变流器和电动机反馈仍需专题复核。
- 第三回220kV线路L3不参加本期基准计算，远期投入场景另行计算。
