# 设计决策与待确认事项

## 已作出的项目级决策

| 编号 | 决策 | 理由 | 状态 |
| --- | --- | --- | --- |
| D-001 | 当前任务按第 5 组“220kV 新能源汇集变电所”执行 | 任务书标题与九组任务包中的第 5 组一致 | 已确认 |
| D-002 | 采用公开成果允许清单，原始资料全部本地私有 | 避免第三方版权、个人信息和团队权属风险 | 已执行 |
| D-003 | 仓库暂不附统一开放许可证 | 原创与第三方材料的权利边界尚未最终拆分 | 已执行 |
| D-004 | CAD 采用“结构化数据 -> DXF/DWG -> 核心控制台校核 -> GUI 目检” | 可复现、便于版本控制，并保证三张图参数一致 | 已确认 |
| D-005 | 参考 DWG 只用于理解，不作为最终底图 | 旧图字体缺失、版权不明，且不匹配本题参数 | 已确认 |
| D-006 | 主接线和设备型号在技术经济比较与计算完成前不提前定稿 | 防止图纸、报告和计算发生返工 | 已确认 |
| D-007 | 主变容量主校核按35kV汇集负荷，10kV负荷作为保守敏感性场景 | 符合任务书“按汇集容量校验”口径，同时保留供电路径未冻结的不确定性 | 已确认 |
| D-008 | 所用变暂按2×200kVA、10/0.4kV、轮换暗备用推进；正常一台运行、0.4kV母联闭合、另一台进线断开 | 连续/经常负荷、10%裕度和0.80功率因数保守校核均落在200kVA以内；学生指导书第9页明确正常仅一台所用变运行 | 初选，待设备与启动校验 |
| D-009 | 220kV采用单母线分段、不设旁路；35/10/0.4kV采用单母线两分段 | 当前回路规模下兼顾可靠性、经济性、扩建和课程图纸可表达性 | 基线冻结 |
| D-010 | 主变采用220/35kV双绕组，10kV由两台35/10.5kV电源变供电 | 任务书阻抗齐全，10kV已知负荷较小且可限制短路电流 | 基线冻结，待无功容量复核 |
| D-011 | 设备选择采用“职责注册表—场景门控—候选证据”三层结构 | 防止把全站总电流、禁止运行方式、缺失值或厂家家族上限误当成精确设备结论 | 已执行 |
| D-012 | 35kV进线/母联先按3150A、馈线按1250A、全系统按31.5kA等级预筛 | 3117.691A主变回路和16.291kA条件性RMS上界可被覆盖；41℃修正与精确型号仍未通过 | 条件性预筛，不是最终选型 |
| D-013 | 35kV-I、II段分别设置T10-1-HV、T10-2-HV电源变馈线间隔 | 两台35/10.5kV电源变必须具有独立、可保护和可隔离的35kV电源回路；原基线遗漏会导致主接线图断链 | 拓扑已冻结，额定电流待10kV无功容量 |

## 待确认事项

| 优先级 | 问题 | 不确认的影响 | 默认处理 |
| --- | --- | --- | --- |
| 高 | 10kV 无功补偿装置的额定容量（Mvar）、分组方式和接入段 | 决定35/10.5kV电源变容量、10kV短路电流、开关柜和主接线 | 10kV计算点、设备和对应CAD保持待定，不虚构容量 |
| 高 | 系统1与系统2是否允许通过本站220kV分段断路器并列运行 | 决定正常母联状态、最大短路运行方式和运行说明 | 同时保留闭合最大基准与分列敏感性结果，设备按更严条件预校验 |
| 高 | 指导教师是否允许 CAD 图直接作为提交图纸 | 任务书写明图纸一般手绘 | CAD 先作为工程底稿、打印和临摹依据 |
| 高 | 配电装置断面图、平面图指定画 220kV、35kV，还是两者均需 | 决定设备尺寸、图幅和工作量 | 优先规划 220kV 户外配电装置，并预留 35kV 室内开关柜方案 |
| 高 | 项目海拔和污秽等级 | 决定绝缘水平、爬电距离、安全净距修正和设备环境条件 | 未确认前不冻结绝缘配置与220kV平断面尺寸 |
| 高 | 各电压等级主/后备保护动作时间及断路器固有分闸、全开断时间 | 决定触头分离电流、短路等值热效应和热稳定校验 | 不统一假定1s或4s，热稳定保持pending |
| 高 | 组员姓名、学号、分工与共同成果公开授权 | 影响封面、签字和公开范围 | 公开版本持续脱敏，提交版最后填写 |
| 中 | 最终要求的图幅、比例、标题栏和 DWG 兼容版本 | 影响打印设置 | 暂按 GB 图框、黑白打印、2018 原生 + 2013 兼容版规划 |
| 中 | 35kV 新能源场站短路贡献采用忽略还是 1.1～1.2 倍额定电流 | 影响 35kV 设备校验结果 | 主计算先忽略，另做保守敏感性校核 |
| 中 | 第三回 220kV 预留线路是否参与本期最大运行方式短路计算 | 影响 220kV 等值电抗 | 本期不投入，远期场景单列敏感性计算 |
| 中 | LGJ-400/50在41℃环境及本项目敷设条件下的允许载流量 | 决定一回220kV线路退出时735.559A能否持续送出 | 设备和导线校验中保留N-1限发条件，待合法样本或手册原文核对 |
| 中 | 35kV开关柜精确厂家、型号、3150A配置与安装外形图 | 决定41℃修正、柜体尺寸、泄压和CAD平断面 | 暂按目标等级预筛，不采用网页与目录冲突的3150A声明定稿 |
| 中 | CT/PT保护、计量、同期和自动装置二次清册 | 决定变比、芯数、准确级、负荷与暂态性能 | 先冻结配置原则，精确二次参数保持pending |

## 任务书中的一致性问题

所用电负荷表含 110kV 配电装置电源和 110kV 断路器加热，但本项目电压等级为 220/35/10kV。除非指导教师另有说明，这两项在本题所用电容量计算中标记为“不适用”，并在计算书中解释。
