# 设计依据与假设台账

## 1. 分类规则

| 等级 | 含义 | 使用规则 |
| --- | --- | --- |
| A | 任务书或教师给定 | 不得被网络资料覆盖 |
| B | 现行标准、官方资料或本课程正式课件采用 | 记录版本、页码/链接和适用条件 |
| C | 课程设计假设 | 明确理由、保守性、影响和替换触发条件 |
| D | 最终待教师/真实场址复核 | 不阻塞课程底稿，但不得冒充施工设计条件 |

## 2. 已冻结输入

| ID | 项目 | 冻结值 | 等级 | 依据与理由 | 影响与替换条件 |
| --- | --- | --- | --- | --- | --- |
| A-001 | 题目与组别 | 第5组，220kV新能源汇集变电所电气一次部分初步设计 | A | 本组任务书 | 不变 |
| A-002 | 主变 | 2×180MVA，220/35kV，双绕组，`uk=14%` | A/B | 容量与电压比来自任务书；阻抗按任务书允许值 | 教师或厂家参数覆盖阻抗 |
| A-003 | 220kV线路 | 本期2回、预留1回，LGJ-400/50，向西北出线 | A | 本组任务书 | 不变 |
| A-004 | 35kV集电线路 | 本期12回、预留2回，架空线与电缆混合，向东/南 | A | 本组任务书 | 不变 |
| A-005 | 自然温度 | 最高41℃、最低-12℃、年平均15℃ | A | 本组任务书 | 用于设备和导体环境校核 |
| B-001 | 220kV配电装置型式 | 户外AIS、分相中型布置 | B/C | 课程第七章说明110kV及以上通常采用屋外式；分相中型便于课程平断面表达 | 教师指定GIS或高型布置时重绘 |
| B-002 | 220kV屋外最小电气净距 | A1=1800mm，A2=2000mm，B1=2550mm，B2=1900mm，C=4300mm，D=3800mm | B/D | 本课程《第七章 配电装置》第13页表7-2的220J列；最终施工口径仍须按DL/T 5352-2018正文复核 | 作为课程CAD尺寸下限；标准正文核对值优先覆盖 |
| C-001 | 海拔 | `≤1000m`，按1000m上限校核 | C/D | 任务书缺失；采用高压设备常规使用条件，不进行高海拔修正 | 场址高于1000m时重做绝缘、净距和设备校核 |
| C-002 | 污秽等级 | d级（重污秽） | C/D | 任务书缺失；为新能源汇集站采用保守课程假设 | 设备外绝缘不低于d级；真实污区图或教师值覆盖 |
| C-003 | 220kV分段正常状态 | 正常断开 | C/D | 无调度并列许可和同期条件时避免系统1、系统2经本站并列 | 闭合只作条件性最大短路敏感性；调度许可可覆盖 |
| C-004 | 主保护动作时间 | 0.05s | C/D | 快速主保护课程统一假设 | 实际保护整定覆盖 |
| C-005 | 后备保护动作时间 | 1.00s | C/D | 偏保守课程统一假设 | 实际保护配合覆盖 |
| C-006 | 断路器固有分闸/全开断时间 | 0.04s / 0.08s | C/D | 课程预校核用暂定设备能力参数 | 精确型号厂家样本覆盖 |
| C-007 | 触头分离时刻 | 0.09s | C | 主保护0.05s加固有分闸0.04s | 用于开断时刻说明；初始短路电流预筛为保守上界 |
| C-008 | 热稳定计算时间 | 1.10s | C/D | 后备保护1.00s加全开断0.08s后向上取整 | 按 `I²t` 与设备额定短时耐受能力比较 |
| C-009 | 两张配电装置图范围 | 220kV户外AIS平面图A1 1:200；典型间隔断面图A1 1:100 | C | 任务书未限定电压级、图幅和比例；220kV是本题最具代表性的敞开式配电装置 | 教师指定其他范围时调整 |

## 3. 正在冻结的输入

| ID | 项目 | 当前方向 | 关闭条件 |
| --- | --- | --- | --- |
| P-001 | 10kV无功补偿容量与分组 | 按汇集电源功率因数目标计算，拟两段对称配置SVG | 完成容量计算并写入统一输入 |
| P-002 | 两台35/10.5kV电源变容量 | 同时满足正常分段负荷和事故方式的负荷切除策略 | 完成正常/N-1容量校核 |
| P-003 | LGJ-400/50在41℃允许载流量 | 使用可靠基准载流量和课程温度修正公式校核735.559A | 核对基准值并给出限发结论 |
| P-004 | 220kV AIS设备外形及间隔尺寸 | 采用厂家外形资料优先，缺项标为课程几何假设 | 形成平断面共用的尺寸数据文件 |

## 4. 使用声明

本台账服务于课程设计与手绘临摹底稿，不是现场施工设计输入。任何 A/B/C 类值被修改时，必须同步更新统一 YAML、计算结果、设备职责、三张图纸、说明书和项目日志。
