# 课程设计完整性复盘与补充决策

## 1. 审计目标

本次复盘以本组任务书为硬约束，以本地课程第六、七章课件、《发电厂变电所课程设计》学生指导书及现行标准台账为补充依据，对主接线、主要设备选择、过电压保护、接地、配电装置和图纸表达进行逐项核对。旧学生设计只用于识别内容范围，不直接继承其型号、数值或图形。

## 2. 关键结论

| 项目 | 任务书属性 | 复盘前状态 | 决策 |
| --- | --- | --- | --- |
| 避雷器 | 未逐字单列，但包含在“主要电气设备”工程完整性范围 | 220kV线路和主变已画MOA；35/10kV仅在报告中写原则 | 补35/10kV PT+MOA配置，并完成Ur、Uc、残压和绝缘裕度课程校验 |
| 接地开关 | 非独立硬项 | 主接线、平断面均未表达 | 220kV线路侧QS补常开ES；35/10kV柜内ES写入配置与联锁 |
| CT/PT | 任务书硬项 | 位置原则已完成，课程级一次参数不完整 | 冻结变比量级、一次/二次电压、接线和用途；完整二次负荷仍保留为工程边界 |
| 220kV短路职责 | 任务书计算项 | 文档混用电网单独贡献与含新能源课程上界 | 设备控制职责统一为分列4.033kA/10.266kA、分段条件闭合7.385kA/18.798kA；3.607/6.500kA仅保留为电网分量 |
| 中性点接地 | 任务书硬项 | 接地方式有文字，但接地变用纯接地符号表示，易误读 | 220kV直接接地并补中性点CT；35kV采用2×1000kVA、10kV采用2×200kVA的ZN接地变+低电阻课程设备包 |
| 接地源母联逻辑 | 工程完整性项 | 每段均画接地源，但未说明母联转供时如何避免两套并联 | 正常每段1套；母联合闸前退出受电/故障段接地源；禁止母联闭合且两套接地源并联；分列后恢复每段1套 |
| 母线/导体 | 任务书硬项 | CAD写管形母线，报告仍写“软导线或管母线待定” | 冻结220kV铝合金管形母线、35/10kV矩形母线；220kV完成载流、热稳、简化弯曲和电晕，35/10kV仅完成载流和热稳 |
| 绝缘子/穿墙套管 | 任务书参考目录明确期待 | 只有待复核边界 | 补最高电压、LIWV、套管持续电流、短时和峰值课程检查；爬距、机械破坏负荷及精确型号仍待厂家 |
| 35kV线路接口 | 任务书只给“架空+电缆混合” | 未分配到12回具体回路 | 风电7回按架空并在入口配置MOA；光伏4回与储能1回按电缆并配置零序CT，作为可替换课程假设 |
| 变压器联结组/所用变型式 | 任务书要求型式，未给联结组 | 容量、电压已定，联结组缺失 | 主变与T10取`YNd11`；所用变取SCB14干式`Dyn11` |
| 断面图 | 任务书硬项，未规定张数和比例 | 一张A1图含线路、主变两个典型断面 | 保留原图，新增A1 1:50 L1线路间隔详图，便于设备校核和手绘临摹 |

## 3. 避雷器与防雷边界

避雷器和避雷针不是同一设备。MOA用于限制线路、母线和变压器端的雷电/操作过电压；避雷针、构架避雷线用于直击雷保护。课程设计补齐MOA配置和绝缘配合，但不在缺少雷暴日、建筑高度和保护范围模型时虚构“避雷针已覆盖全站”。

课程选择采用：

- 220kV：`YH10W-204/532`，Ur=204kV、Uc=159kV、In=10kA、10kA雷电残压不大于532kV；
- 35kV：`YH5WZ-51/134`，Ur=51kV、Uc=40.8kV、In=5kA、残压不大于134kV；
- 10kV：`YH5WZ-17/45`，Ur=17kV、Uc=13.6kV、In=5kA、残压不大于45kV。

220kV参数已与国家电网220kV无间隙金属氧化物避雷器采购规范核对；35/10kV参数作为课程常用站用型参数，仍由最终TOV、能量和厂家样本覆盖。配置范围明确为：220kV线路入口和主变高压端，35kV母线PT柜、主变端及7回架空馈线入口，10kV母线PT柜和T10/SVG端。

## 4. 接地源、零序CT与母联联锁

- 35kV每段1套ZN接地变+低电阻，课程容量1000kVA/套，目标400A/10s、R≈50.5Ω；10kV每段1套，课程容量200kVA/套，目标200A/10s、R≈28.9Ω。容量按10s短时过载系数10形成课程假设，不能写成厂家订货型号。
- 正常分列时每个独立带电母线段各保留1套接地源。母联事故转供前先断开受电侧或故障侧接地源，仅保留健康电源侧1套；联锁禁止“母联闭合且两套接地源同时投入”。重新分列后再恢复每段各1套。
- 35kV五回电缆馈线单列零序CT，课程目标100/1A；10kV两回SVG及三类电缆辅助馈线单列零序CT，课程目标50/1A。零序CT承担剩余电流/单相接地保护，不套用三相CT职责。
- 两级接地变馈线均纳入1250A、31.5kA/4s、80kA峰值开关柜等级预筛；精确零序阻抗、CT负担、保护整定、联锁回路和厂家成套设计仍待专题闭合。

## 5. 新增线路间隔详图

新增图号 `SEC-220-L1-01`，图名“220kV I段L1线路间隔断面详图”，A1横向、比例1:50。设备链为：

`220kV I段管形母线 → 母线侧QS → QF → TA → 线路侧QS+ES → CVT → MOA → 出线构架`

详图同时表达基础、地下接地网、设备/构架接地、主要标高、水平尺寸、A1/A2/C类净距、设备编号和课程额定参数表。设备外形和基础仍以最终厂家图为准。

## 6. 已审查但不采用或不单独选型的项目

- **限流电抗器**：35kV与10kV最严允许运行方式下的课程短路电流水平均低于所选31.5kA开关设备能力，本方案不靠限流电抗器降低短路电流；若后续并列方式、SVG贡献或系统等值阻抗改变，应重新判定。
- **高压熔断器**：不作为35/10kV主回路开断设备。PT柜的一次熔断器及二次熔断器/小型断路器按柜内成套保护配置说明，不替代断路器职责。
- **阻波器**：只有在二次通信方案明确采用电力线载波时才配置；当前任务书未给通信制式，因此不画入一次主接线。
- **穿墙套管**：仅在裸母线或导体确实穿越建筑墙体的位置选用；当前220kV户外AIS线路间隔无此构造，不为凑齐设备表虚设套管。35/10kV成套柜和电缆终端按厂家柜体绝缘接口处理。

## 7. 不在本轮冒充完成的工程专题

- 直击雷保护范围、独立避雷针最终位置；
- 接地网电阻、接触电压和跨步电压；
- CT/PT完整二次负荷、保护芯暂态性能与电缆压降；
- MOA能量吸收、线路放电等级和完整TOV曲线；
- 35/10kV矩形母线电动力、支撑机械和厂家温升；
- 绝缘子/套管爬距、机械破坏负荷、端子荷载和精确厂家型号；
- 接地源硬接线/软件联锁、保护跳闸矩阵及接地变/NGR成套厂家协调；
- 厂家订货型号、基础荷载、端子荷载和施工放样尺寸。

这些边界不影响课程设计成果闭环，但在施工或设备订货前必须由真实场址、保护专题和厂家资料覆盖。
