# 电气主接线与变压器配置基线

## 结论

本项目先按以下基线进入短路计算、设备选择和 CAD：

| 电压等级 | 基线方案 | 正常母联状态 |
| --- | --- | --- |
| 220kV | 单母线分段，不设旁路母线 | 系统允许并列时闭合，否则分列 |
| 35kV | 单母线两分段，室内金属铠装移开式开关柜 | 断开 |
| 10kV | 单母线两分段，由两台 35/10.5kV 电源变分别供电 | 断开 |
| 0.4kV | 单母线分段，两台 10/0.4kV 所用变轮换暗备用 | 一台所用变运行时闭合 |
| 主变 | 2×180MVA、220/35kV 双绕组、油浸、有载调压、户外 | 两台正常运行 |

该结论为“可推进的冻结基线”，不是不可修改的最终答案。只有指导教师口径、10kV 无功补偿容量或已核验设备参数改变设计基础时才修改，并同步更新计算、图纸和决策记录。

## 220kV 方案比较

| 方案 | 优点 | 主要问题 | 结论 |
| --- | --- | --- | --- |
| 内桥 | 两线两变时断路器少、经济 | 第三回线路扩建改造大；运行灵活性和可靠性较低 | 作为比较方案，不采用 |
| 单母线分段 | 清晰、经济；母线故障限制在一段；便于预留第三回线 | 一段检修会退出该段线路和主变 | 当前推荐 |
| 双母线不带旁路 | 母线检修灵活、扩建方便、可靠性高 | 隔离开关多、占地与投资大、倒闸复杂 | 教师提出更高可靠性时升级 |

现代 SF6 断路器可靠性和检修周期较高，本题无需默认设置旁路母线。

## 35kV 分段与馈线分配

两台主变各接一段，母联正常断开。12 回本期集电线路按 6+6 分配，2 回预留按 1+1 设置：

| 母线段 | 本期馈线 | 有功容量/MW | 预留 |
| --- | --- | ---: | ---: |
| 35kV-I | 风A 1-2、风B 1-2、光A-1、光B-1 | 130 | 1 |
| 35kV-II | 风A 3-4、风B-3、光A-2、光B-2、储能-1 | 140 | 1 |

除 12 回集电线路和 2 回预留外，35kV-I、II 段还必须分别设置 `T10-1-HV`、`T10-2-HV` 电源变馈线间隔，接至两台 35/10.5kV 变压器。该回路容量随 10kV 无功补偿 Mvar 和电源变额定容量确定，当前只冻结拓扑，不冻结额定电流。

多回路场站尽量拆分到两段，避免单段母线故障切除整个场站。母联只在一台主变或一侧电源已经隔离且故障清除后投入，不允许两台健康主变通过 35kV 母联长期并列。

## 主变与 10kV 电源路径

### 当前推荐

- 主变：2×180MVA、220/35kV 双绕组，短路电压暂按 14%。
- 10kV 电源：两台 35/10.5kV 变压器，短路电压暂按 8%，分别经 `T10-1-HV`、`T10-2-HV` 间隔接 35kV-I/II 段。
- 0.4kV 所用变：2×200kVA、10/0.4kV，分别接 10kV-I/II 段，轮换暗备用；正常仅一台运行并通过闭合的 0.4kV 母联向两段供电。

### 为什么暂不采用 220/35/10kV 三绕组主变

1. 任务书明确给出 220/35kV 双绕组和 35/10.5kV 变压器阻抗，却未给出本题三绕组容量比与三对短路电压。
2. 已知 10kV 辅助计算负荷仅约 1.757MVA，相对 180MVA 主变很小，低压绕组可能严重闲置。
3. 独立 35/10.5kV 电源变有利于限制 10kV 短路电流，10kV 故障不直接迫使主变退出。
4. 若后续确认 10kV 接入数十 Mvar 的 SVG、电容器或电抗器，则应重新比较三绕组主变与独立电源变的经济性和设备容量。

## 运行方式

### 正常方式

- L1、L2 和 T1、T2 投入，L3 为远期预留。
- 35kV、10kV 母联断开；0.4kV 母联闭合。
- 两台所用变按运行计划轮换，正常仅一台所用变及其进线断路器投入，另一台所用变和进线断路器处于暗备用；三只主开关设置联锁，禁止两个进线同时闭合并列运行。
- 220kV 分段断路器是否闭合取决于系统 1、系统 2 是否允许在本站并列。

### 一台主变退出

1. 完全隔离故障主变。
2. 故障清除后合 35kV 母联。
3. 将存活主变通过容量限制在 180MVA 以内。
4. 按当前负荷基线限发约 35.780%，容量缺口约 100.286MVA。
5. 优先保留 10kV、0.4kV 重要负荷。

### 一回 220kV 线路退出

另一回线路可能承担约 280.286MVA，电流约 735.559A。必须用 LGJ-400/50 在 41℃环境下的修正载流量校验；不满足时继续限发。

### 35kV 或 10kV 母线段故障

母联不得向故障母线强送。故障段隔离，健康段继续运行。最大短路方式也不能虚构两台健康变压器低压侧长期并列。

### 0.4kV 所用变切换

正常运行所用变退出时，先隔离故障所用变及其进线，再投入备用所用变进线；0.4kV 母联保持闭合。任何切换步骤都不得造成两台所用变经低压侧并列。

## 证据来源

- 本组任务书页 5-7：2×180MVA、220kV 2+1 回、35kV 12+2 回、N-1 可限发、0.4kV 单母线分段、双绕组与 35/10.5kV 阻抗。
- 主接线讲解 PDF 第 2-6 页：单母线、单母线分段、双母线和桥形接线适用范围。
- 课程第四章 PPT 第 33、37、48-49、59、69-71、96-100 页：接线适用条件、旁路需求、桥形扩建和主变绕组选择。
- 学生指导书第 2、3、6、8、9、18 页：35/10kV 分段、桥形、三绕组经济性、N-1、所用电暗备用和设备资料可得性；其中第 9 页明确正常仅一台所用变运行，另一台暗备用。

以上来源均保存在本地私有材料区，公开仓库只保留脱敏后的工程结论。
