# 课程设计文档与答辩成果

本目录已形成按学校模板编制的正式报告、答辩汇报和问题清单。说明书负责方案、依据、比较和结果；计算书保留公式、代入、单位和可追溯计算结果。

> [!IMPORTANT]
> 当前正式生成品已由最新 `report/scripts/build_reports.py` 统一再生成，并在 Word 中更新目录、导出 PDF、清理公开元数据后完成逐页视觉复核。页数以下方正式 Word PDF 为准；LibreOffice 对含 CAD 大图的说明书可能多分页 1 页，但不影响 Word/PDF 提交口径。

## 成果清单

| 序号 | 成果 | 格式 | 规模 | 本地验证状态 |
| --- | --- | --- | ---: | --- |
| 01 | 技术设计说明书 | DOCX / PDF | 25 页 A4 | 正式 PDF 逐页终审 PASS；DOCX 隐私、可访问性和审阅残留检查 PASS |
| 02 | 技术设计计算书 | DOCX / PDF | 18 页 A4 | 公式、数值、表格和分页逐页终审 PASS |
| 03 | 课程设计总结 | DOCX / PDF | 4 页 A4 | 逐页终审 PASS |
| 04 | 答辩汇报 | PPTX / PDF | 11 页，16:9 | PPTX/PDF 逐页渲染、PDF 检查和画布溢出检测 PASS；公开版元数据已清理 |
| 05 | 答辩问题清单 | DOCX / PDF | 7 页 A4 | 逐页终审 PASS |

## 文档质量与隐私状态

- 四份正式 DOCX/PDF 已完成独立只读终审，未发现裁切、重叠、表格破损、异常空白页或数值歧义；说明书、计算书、总结和问题清单正式 PDF 分别为25/18/4/7页。
- 四份 DOCX 已清除作者、最后修改者、自定义属性和修订标识；图片已补充替代文本。
- 答辩 PPTX/PDF 的标题已设为正式答辩标题，作者与最后修改者已统一为“课程设计项目组（公开版）”；清理前后 11 页渲染哈希一致。
- 公开版本保持姓名、学号、班级和签字字段留空；如需填写，应在本地私有提交版中完成。

## 本轮报告源同步范围

- 变压器冻结值：主变2×180MVA、220/35kV、YNd11、uk=14%；T10 2×31.5MVA、35/10.5kV、YNd11、uk=8%；所用变2×200kVA、SCB14、Dyn11、uk=4%。
- 35kV接口与接地：WA-1～4、WB-1～3为架空线并配置入口MOA，PVA-1～2、PVB-1～2、ES-1为电缆并配置ZCT；35kV采用2×1000kVA、10kV采用2×200kVA ZN接地变+低电阻课程设备包。
- 接地源联锁：正常分列时每段1套；35/10kV母联合闸前退出受电/故障段接地源，仅保留健康侧1套；禁止母联合闸且两套并联；重新分列后恢复每段1套。
- 补充设备：MOA参数及绝缘裕度、8类三相CT、35/10kV电缆零序CT、三类PT/CVT、管形/矩形母线、绝缘子/套管、220kV线路侧ES及35/10kV柜内ES。
- 校验边界：220kV管母完成载流、热稳、简化弯曲和电晕；35/10kV矩形母线只完成载流与热稳；套管完成最高电压、LIWV、持续、短时和峰值课程检查，机械/爬距仍待厂家。
- 负面选择：35/10kV短路职责低于31.5kA设备能力，当前不设限流电抗器；高压熔断器不作为主回路设备，仅在PT柜按厂家方案配置；阻波器仅在确定电力线载波通信时设置。
- 图纸口径：三张必交图+SEC-220-L1-01 A1/1:50增强详图，共四张CAD图；四图引用、DXF语义、AutoCAD AUDIT和PDF/PNG目检均已闭环。
- 工程边界：不虚构避雷针保护范围，也不虚构接地网电阻、接触电压或跨步电压；这些内容等待真实雷暴日、建筑高度、土壤电阻率和接地网几何。

## 再生成顺序

DOCX 每次重大修改后均需渲染为页面图片逐页检查，再输出最终 PDF。如果必须重新生成报告，顺序应为：

1. 生成 DOCX。
2. 在 Word 中更新目录并导出 PDF。
3. 对最终 DOCX/PDF 执行隐私和元数据清理。
4. 逐页渲染复核，确认页数、图表和数值未漂移。
5. 确认四张CAD图引用齐全，并复核四图语义、AutoCAD AUDIT和A1 PDF/PNG。

> [!WARNING]
> 已完成隐私清理的 DOCX 不应再用 Word 保存，否则可能重新写入本机的最后修改者信息。

报告与答辩成果、本轮当前树隐私扫描、62 项测试和 68 项健康检查均已通过；含旧身份/DWG 的公开历史已获授权完成重写并精确租约强推，后续每次修改继续由 GitHub Actions 复跑同等发布门。
